# 덕남 이상치 제거 전처리 리포트

## 입력 및 출력

- 입력 파일: `C:\Users\vhzke\Desktop\정수장\EPSEnE_water_treatment\dataset\덕남_응집제공정_소독공정_통합.parquet`
- 이상치 제거 파일: `C:\Users\vhzke\Desktop\정수장\EPSEnE_water_treatment\_deoknam\ml\00_preprocess_outlier\output\dataset\덕남_응집제공정_소독공정_통합_이상치제거.parquet`
- 컬럼별 CSV 리포트: `C:\Users\vhzke\Desktop\정수장\EPSEnE_water_treatment\_deoknam\ml\00_preprocess_outlier\output\report\덕남_이상치제거_리포트.csv`

## 처리 원칙

- datetime 인덱스는 변경하지 않았습니다.
- 원본 컬럼명은 변경하지 않았고, 사용자가 지정한 삭제 가능 컬럼만 사전에 제거했습니다.
- 기존 결측값과 0값은 값 자체를 변경하지 않았고, 기준 계산과 제거 판단에서 제외했습니다.
- 정수장별 지정 컬럼을 먼저 삭제한 뒤 이상치 탐지 대상을 선정했습니다.
- 이상치 탐지 대상은 핵심 수질/유량 센서 컬럼으로 제한했습니다.
- IQR 기준은 3.0 * IQR, Z-score 기준은 4.0, Kalman 기준은 5.0입니다.
- 통계 기반 이상치는 IQR, Z-score, Kalman 중 최소 2개 이상 방법에서 동시에 이상치로 잡힌 행만 제거했습니다.
- 통계 기반 제거 후 IsolationForest를 컬럼별로 적용했고 contamination은 0.001입니다.
- 보간은 수행하지 않았습니다.

## 전처리 기준 해설

### 기준을 완만하게 설정한 이유

정수장 데이터에는 강우·계절 변화·고탁도 유입처럼 운영상 의미 있는 급격한 변동이 포함될 수 있습니다. 따라서 IQR, Z-score, Kalman 기준을 너무 강하게 적용하면 실제 이상치가 아닌 중요한 운전 상황까지 제거될 수 있어, IQR은 3.0배, Z-score는 4.0, Kalman은 5.0 기준으로 완화했습니다.

또한 통계 기반 이상치는 IQR, Z-score, Kalman 중 한 가지 방법만으로 제거하지 않고, 2개 이상 방법에서 동시에 이상치로 잡힌 경우만 제거했습니다. 이는 특정 기법의 과탐지로 정상 데이터를 삭제하는 위험을 줄이기 위한 장치입니다.

### Kalman 검출 건수가 많이 보이는 이유

Kalman filter는 값의 절대 크기보다 이전 시점의 흐름 대비 갑작스러운 변화를 민감하게 감지합니다. 정수장 데이터에서는 탁도 급변, 약품·염소 주입 변경, 정수량 변경처럼 정상 운전 과정에서도 계단식 변화가 발생할 수 있어 Kalman 검출 건수가 IQR이나 Z-score보다 크게 나타날 수 있습니다.

다만 본 전처리에서는 Kalman 단독 검출만으로 행을 제거하지 않습니다. IQR 또는 Z-score와 함께 2개 이상 방법에서 동시에 이상치로 판단된 경우만 제거하므로, Kalman이 많이 감지하더라도 실제 제거량은 제한됩니다.

### AI 기반 이상치 제거 기준

IsolationForest의 contamination은 0.001로 설정했습니다. 이는 유효값 중 약 0.1%만 AI 기반 이상치 후보로 판단하는 보수적인 기준이며, 통계 기반 제거 후에도 남아 있을 수 있는 잔여 극단 패턴을 보조적으로 걸러내기 위한 목적입니다.

### 최종 결과 해석

덕남 데이터는 원본 950,286행 중 최종 865,890행이 남았고, 전체 제거율은 8.8811%입니다. 제거율이 10% 내외로 유지되어 과도한 삭제보다는 명확한 이상 패턴을 중심으로 정리된 결과로 볼 수 있습니다. 후속 공정 AI 학습 시에는 이 정제본을 기준 데이터로 사용하되, 모델별 입력·타깃 컬럼을 명시하고 해당 컬럼의 실제 유효값만 추출해 학습하는 방식이 적절합니다.

## 제거 행 수

| 항목 | 값 |
| --- | --- |
| 원본 행 수 | 950,286 |
| 통계 기반 제거 행 수 | 71,398 |
| AI 기반 제거 행 수 | 12,998 |
| 전체 제거 행 수 | 84,396 |
| 최종 행 수 | 865,890 |
| 제거율 | 8.8811% |
| 저장 여부 | 저장함 |

## 사전 삭제 컬럼 요약

| 항목 | 값 |
| --- | --- |
| 원본 컬럼 수 | 40 |
| 사전 삭제 컬럼 수 | 2 |
| 사전 삭제 후 컬럼 수 | 38 |

## 사전 삭제 컬럼 목록

| 컬럼명 |
| --- |
| PAC.AI.주입_유량1_적산 |
| PAC.AI.주입_유량2_적산 |

## 탐지 컬럼 요약

| 항목 | 값 |
| --- | --- |
| 숫자형 컬럼 수 | 38 |
| 실제 탐지 대상 컬럼 수 | 28 |
| 탐지 제외 컬럼 수 | 10 |
| Kalman 적용 컬럼 수 | 28 |

## 실제 탐지 대상 컬럼 목록

| 컬럼명 |
| --- |
| PAC.AI.주입_유량1 |
| PAC.AI.주입_유량2 |
| PAC.AI.주입량_A1 |
| PAC.AI.주입량_B1 |
| PAC.AI.주입량_A2 |
| PAC.AI.주입량_B2 |
| RCS_6.AI.착수정_PH |
| RCS_6.AI.착수정_TB |
| RCS_6.AI.착수정_AL |
| RCS_6.AI.착수정_온도 |
| RCS_6.AI.착수정_전기전도도 |
| RCS_6.AI.침전지1_PH |
| RCS_6.AI.침전지1_탁도 |
| RCS_6.AI.침전지2_PH |
| RCS_6.AI.침전지2_탁도 |
| RCS_6.AI.여과지_PH |
| RCS_6.AI.여과지_탁도 |
| RCS_1.AI.FT101 |
| RCS_6.AI.침전지1_잔류염소 |
| RCS_6.AI.침전지2_잔류염소 |
| RCS_6.AI.정수지_잔류염소 |
| RCS_6.AI.정수_수온 |
| RCS_6.AI.정수지_PH |
| RCS_6.AI.정수지_탁도 |
| RCS_3.FCC_19.AI.통합여과수_잔류염소 |
| 주입변경.후염소_PPM |
| 주입변경.정수량_천m3d |
| 주입변경.정수지_잔류염소 |

## 제외 컬럼 목록

| 컬럼명 | 제외 사유 |
| --- | --- |
| PAC.AI.PAC_목표주입량 | 목표 성격 컬럼 |
| PAC.AI.PACS2_목표주입량 | 목표 성격 컬럼 |
| PAC.AI.PAC_주입율제어_SV | SV 설정/제어 컬럼 \| 제어 성격 컬럼 |
| PAC.AI.PAC_주입량제어_SV | SV 설정/제어 컬럼 \| 제어 성격 컬럼 |
| PAC.AI.PACS2_주입율제어_SV | SV 설정/제어 컬럼 \| 제어 성격 컬럼 |
| PAC.AI.PACS2_주입량제어_SV | SV 설정/제어 컬럼 \| 제어 성격 컬럼 |
| RCS_1.AI.LT301 | 핵심 수질/유량 센서 키워드 없음 |
| RCS_1.AI.LT302 | 핵심 수질/유량 센서 키워드 없음 |
| 주입변경.전중염소_1차_KG | KG 투입/누적 성격 컬럼 |
| 주입변경.전중염소_2차_KG | KG 투입/누적 성격 컬럼 |

## 컬럼별 이상치 탐지 개수

| 컬럼명 | 탐지대상 | Kalman | 제외사유 | 통계 기준 유효값 | IQR | Z-score | Kalman 이상치 | 통계 합집합 | 통계 제거대상 | AI 기준 유효값 | AI |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| PAC.AI.주입_유량1 | Y | Y |  | 918,194 | 22 | 38 | 7,407 | 7,407 | 38 | 848,560 | 609 |
| PAC.AI.주입_유량2 | Y | Y |  | 948,420 | 14,263 | 2,923 | 1,713 | 15,456 | 2,941 | 877,189 | 861 |
| PAC.AI.주입량_A1 | Y | Y |  | 237,241 | 1 | 3 | 1,201 | 1,201 | 3 | 227,860 | 94 |
| PAC.AI.주입량_B1 | Y | Y |  | 649,777 | 17 | 45 | 2,322 | 2,322 | 45 | 591,368 | 587 |
| PAC.AI.주입량_A2 | Y | Y |  | 260,472 | 10 | 10 | 74 | 79 | 10 | 252,298 | 178 |
| PAC.AI.주입량_B2 | Y | Y |  | 688,706 | 10,940 | 18 | 690 | 11,606 | 24 | 625,562 | 492 |
| PAC.AI.PAC_목표주입량 | N | N | 목표 성격 컬럼 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| PAC.AI.PACS2_목표주입량 | N | N | 목표 성격 컬럼 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| PAC.AI.PAC_주입율제어_SV | N | N | SV 설정/제어 컬럼 \| 제어 성격 컬럼 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| PAC.AI.PAC_주입량제어_SV | N | N | SV 설정/제어 컬럼 \| 제어 성격 컬럼 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| PAC.AI.PACS2_주입율제어_SV | N | N | SV 설정/제어 컬럼 \| 제어 성격 컬럼 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| PAC.AI.PACS2_주입량제어_SV | N | N | SV 설정/제어 컬럼 \| 제어 성격 컬럼 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| RCS_6.AI.착수정_PH | Y | Y |  | 842,858 | 198 | 198 | 24,441 | 24,441 | 198 | 771,471 | 352 |
| RCS_6.AI.착수정_TB | Y | Y |  | 842,847 | 1,416 | 682 | 58,994 | 58,997 | 1,416 | 771,466 | 732 |
| RCS_6.AI.착수정_AL | Y | Y |  | 842,846 | 2,954 | 3,630 | 338,977 | 338,977 | 3,630 | 771,461 | 695 |
| RCS_6.AI.착수정_온도 | Y | Y |  | 842,862 | 0 | 0 | 14,653 | 14,653 | 0 | 771,477 | 557 |
| RCS_6.AI.착수정_전기전도도 | Y | Y |  | 842,852 | 5,873 | 3,752 | 74,666 | 74,666 | 5,873 | 771,464 | 454 |
| RCS_6.AI.침전지1_PH | Y | Y |  | 842,906 | 1 | 2 | 14,973 | 14,973 | 2 | 771,571 | 386 |
| RCS_6.AI.침전지1_탁도 | Y | Y |  | 842,903 | 1,607 | 2,707 | 44,905 | 45,303 | 2,344 | 771,568 | 476 |
| RCS_6.AI.침전지2_PH | Y | Y |  | 842,906 | 3 | 4 | 22,009 | 22,009 | 4 | 771,571 | 694 |
| RCS_6.AI.침전지2_탁도 | Y | Y |  | 842,906 | 1,009 | 1,240 | 46,504 | 46,510 | 1,234 | 771,571 | 705 |
| RCS_6.AI.여과지_PH | Y | Y |  | 842,906 | 2 | 664 | 21,191 | 21,191 | 664 | 771,571 | 731 |
| RCS_6.AI.여과지_탁도 | Y | Y |  | 842,906 | 6,891 | 3,725 | 50,429 | 51,415 | 5,967 | 771,571 | 631 |
| RCS_1.AI.FT101 | Y | Y |  | 948,569 | 6,130 | 6,130 | 44,793 | 49,864 | 6,130 | 877,295 | 754 |
| RCS_1.AI.LT301 | N | N | 핵심 수질/유량 센서 키워드 없음 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| RCS_1.AI.LT302 | N | N | 핵심 수질/유량 센서 키워드 없음 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| RCS_6.AI.침전지1_잔류염소 | Y | Y |  | 842,905 | 7,695 | 7,346 | 39,796 | 41,621 | 7,618 | 771,571 | 712 |
| RCS_6.AI.침전지2_잔류염소 | Y | Y |  | 842,905 | 39 | 2,491 | 14,520 | 16,569 | 445 | 771,571 | 581 |
| RCS_6.AI.정수지_잔류염소 | Y | Y |  | 842,879 | 38,566 | 13,555 | 4,641 | 41,752 | 14,303 | 771,558 | 755 |
| RCS_6.AI.정수_수온 | Y | Y |  | 634,071 | 0 | 0 | 2,276 | 2,276 | 0 | 570,203 | 0 |
| RCS_6.AI.정수지_PH | Y | Y |  | 842,963 | 62 | 65 | 9,386 | 9,386 | 65 | 771,571 | 748 |
| RCS_6.AI.정수지_탁도 | Y | Y |  | 842,905 | 28,188 | 577 | 58,221 | 68,920 | 17,490 | 771,571 | 712 |
| RCS_3.FCC_19.AI.통합여과수_잔류염소 | Y | Y |  | 133,641 | 2,882 | 0 | 6,401 | 9,281 | 2 | 131,442 | 30 |
| 주입변경.전중염소_1차_KG | N | N | KG 투입/누적 성격 컬럼 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| 주입변경.전중염소_2차_KG | N | N | KG 투입/누적 성격 컬럼 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| 주입변경.후염소_PPM | Y | Y |  | 950,286 | 0 | 0 | 272,207 | 272,207 | 0 | 878,888 | 0 |
| 주입변경.정수량_천m3d | Y | Y |  | 950,286 | 0 | 0 | 294,715 | 294,715 | 0 | 878,888 | 0 |
| 주입변경.정수지_잔류염소 | Y | Y |  | 950,286 | 16,066 | 8,476 | 253,016 | 264,184 | 9,375 | 878,888 | 62 |

---

## 이상치 탐지 모듈별 기준 해설

본 전처리에서는 단일 기준으로 이상치를 제거하지 않고, IQR, Z-score, Kalman filter, IsolationForest를 함께 사용하였다. 정수장 데이터는 강우, 고탁도 유입, 약품 주입량 변경, 운전조건 변경 등 실제 공정상 의미 있는 급변이 존재하므로, 일반적인 이상치 기준보다 완만한 기준을 적용하였다.

**IQR 방식**은 컬럼별 유효값의 1사분위수(Q1), 3사분위수(Q3), 사분위 범위(IQR = Q3 - Q1)를 계산한 뒤, `Q1 - 3.0 × IQR`보다 작거나 `Q3 + 3.0 × IQR`보다 큰 값을 이상치 후보로 판단한다. 일반적으로는 `1.5 × IQR`을 많이 사용하지만, 정수장 수질 데이터에서는 고탁도나 약품 주입량 증가가 실제 운영 이벤트일 수 있으므로 `3.0 × IQR`로 완화하여 극단적인 값 위주로 탐지하도록 하였다.

**Z-score 방식**은 컬럼별 평균과 표준편차를 기준으로 값이 평균에서 얼마나 멀리 떨어져 있는지를 계산한다. 본 전처리에서는 `|Z-score| > 4.0`인 경우에만 이상치 후보로 판단하였다. 일반적인 `3.0` 기준보다 완만하게 설정한 이유는 수질·유량·주입량 데이터가 계절, 강우, 운영조건에 따라 넓게 분포할 수 있기 때문이다.

**Kalman filter 방식**은 값의 절대적인 크기보다 시계열 흐름상 이전 추정값과 현재 측정값의 차이를 기준으로 이상치를 탐지한다. 즉, 값이 평균보다 큰지 작은지를 보는 것이 아니라, 이전 흐름에서 예측한 값과 실제값의 잔차가 큰지를 확인한다. 본 전처리에서는 결측값과 0값을 제외하되, 유효값 사이의 시간 간격을 반영하여 예측 불확실성을 보정하고, 정규화된 잔차가 `5.0 × robust scale`을 초과하는 경우 이상치 후보로 판단하였다. Kalman filter는 계단식 운전 변경이나 급격한 수질 변화에도 민감하게 반응할 수 있으므로, 단독 검출값은 참고용으로 보고 IQR 또는 Z-score와 함께 검출된 경우에만 제거 대상으로 사용하였다.

**IsolationForest 방식**은 AI 기반 이상치 탐지 방법으로, 값들이 데이터 분포 안에서 얼마나 쉽게 고립되는지를 기준으로 이상치를 판단한다. 본 전처리에서는 통계 기반 이상치 제거 후 남은 데이터에 대해 컬럼별 1차원 feature로 IsolationForest를 적용하였다. `contamination=0.001`은 유효값 중 약 0.1% 정도만 AI 기반 이상치 후보로 보겠다는 의미이며, 통계 기반 탐지에서 놓칠 수 있는 극단적인 패턴을 보조적으로 탐지하기 위한 설정이다.

최종 제거는 IQR, Z-score, Kalman 중 최소 2개 이상의 통계 기준에서 동시에 이상치로 탐지된 행을 먼저 제거하고, 이후 IsolationForest에서 탐지된 행을 추가 제거하는 방식으로 수행하였다. 이를 통해 단일 기준의 과탐지를 줄이고, 실제 공정 변화나 고탁도 이벤트가 불필요하게 제거되지 않도록 하였다.

