# 착수공정 1단계 결과요약 — 체류시간·시간정렬·후보 모델풀 비교

- 데이터: 덕남_전처리완료.parquet (1분), 학습행 10분 스트라이드
- 분할(공통, §7.3): train < 2025-07-30 02:00:00 ≤ val < 2025-10-31 15:50:00 ≤ test
- sMAPE ε = 0.01 NTU 고정(§7.3), 승인게이트 시험 sMAPE ≤ 5.0%(§7.4)
- 주입 입력은 전부 **proxy**(주입_유량N·주입량_AN+BN·SV) — 실투입 라벨(§3.3) 미확보.
  2단계(공정반응 기반 최적화) 승격은 라벨 확보를 전제로 한다.

## 1. 체류시간 산정 (§4)

| 후보                    | 계산식                             |   재계산값(분) |   문서값(분) |   정렬중심(분·1분반올림) |   p5(분) |   p50(분) |   p95(분) | 비고                                                                    |
|:------------------------|:-----------------------------------|---------------:|-------------:|-------------------------:|---------:|----------:|----------:|:------------------------------------------------------------------------|
| 첨두·최빈 응답          | 11.3 + 30 + 80                     |         121.3  |       121.3  |                      121 |    nan   |     nan   |     nan   | 출수부 최강 응답 도달시점                                               |
| 추적자 보정 평균        | 11.3 + 40.9×1.06 + 5.11×60×0.91    |         333.66 |       333.66 |                      334 |    nan   |     nan   |     nan   | 체류시간분포 평균 중심                                                  |
| 추적자 조건 이론값      | 11.3 + 40.9 + 5.11×60              |         358.8  |       358.8  |                      359 |    nan   |     nan   |     nan   | nan                                                                     |
| 평균유량 설계표         | 11.3 + 58.9 + 6.85×60              |         481.2  |       481.2  |                      481 |    nan   |     nan   |     nan   | nan                                                                     |
| 유량보정 평균 T_mean(t) | §4.3·4.4 동적식 (FT101/가동지수 8) |         nan    |       nan    |                      382 |    323.1 |     382.3 |     444.5 | nan                                                                     |
| 유량보정 첨두 T_peak(t) | §4.3·4.4 동적식 (FT101/가동지수 8) |         nan    |       nan    |                      141 |    118.8 |     140.6 |     163.5 | nan                                                                     |
| 이론 T_theoretical(t)   | §4.3·4.4 동적식 (FT101/가동지수 8) |         nan    |       nan    |                      411 |    346.9 |     410.5 |     477.3 | 진단서 지별 유량비 편차: 최속지 T×0.79 ~ 최지지 T×1.21 (분포형 §4.4 폭) |

## 2. 시차상관·DTW 검증 (§4.5)

| 침전지          |   유효건수 |   중앙(분) | IQR(분)   |   DTW중앙(분) |   xcorr중앙(분) | 지지후보(±30분·IQR)   |
|:----------------|-----------:|-----------:|:----------|--------------:|----------------:|:----------------------|
| 침전지1         |         46 |        145 | 90~380    |           185 |             130 | c121,c334,c359        |
| 침전지2         |         44 |        115 | 90~242    |           175 |              90 | c121                  |
| dose→sed1(참고) |         25 |        470 | 340~530   |           nan |             470 | c334,c359,c481        |

- 침전지 응답은 빠른 첨두 성분(≈120~180분)과 주입 proxy 기준 평균 성분(≈340~530분)이
  공존 — 설계문서 §4.2.3의 '첨두 80분 vs 평균 279분' 이중응답과 정합.

## 3. 정렬조합 스크리닝 (run_05, 검증 sMAPE)

- 침전지1 top-3: y1__c121__med45, y1__dynpeak__max60, y1__c121__pt
- 침전지2 top-3: y2__dynpeak__max60, y2__dynpeak__max45, y2__c121__max60
- 스크리닝 전량(84조합)은 정렬스크리닝_검증성능.csv 참조.

## 4. 최종 성능표 (시험구간 1회 평가)

| 과제                    | 목표변수        | 정렬                               | 모델                   | 피처셋   | 창   |   RMSE |   MAE |   sMAPE |      R2 |     n | 게이트(≤5%)   |
|:------------------------|:----------------|:-----------------------------------|:-----------------------|:---------|:-----|-------:|------:|--------:|--------:|------:|:--------------|
| B.공정반응(침전수 탁도) | 침전지1         | y1__c121__med45                    | LinearRegression       | AR포함   | -    |  0.016 | 0.011 |   8.668 |   0.823 | 16828 | 미통과        |
| B.공정반응(침전수 탁도) | 침전지1         | y1__c121__med45                    | XGBoost                | AR포함   | -    |  0.02  | 0.015 |  11.271 |   0.739 | 16828 | 미통과        |
| B.공정반응(침전수 탁도) | 침전지1         | y1__c121__med45                    | RandomForest           | AR포함   | -    |  0.015 | 0.008 |   5.753 |   0.859 | 16828 | 미통과        |
| B.공정반응(침전수 탁도) | 침전지1         | y1__dynpeak__max60                 | GRU                    | AR포함   | 60   |  0.028 | 0.023 |  16.915 |   0.559 | 16823 | 미통과        |
| B.공정반응(침전수 탁도) | 침전지1         | y1__dynpeak__max60                 | LSTM                   | AR포함   | 120  |  0.038 | 0.029 |  20.706 |   0.201 | 16823 | 미통과        |
| B.공정반응(침전수 탁도) | 침전지1         | y1__c121__med45                    | persistence            | -        | -    |  0.014 | 0.005 |   3.881 |   0.874 | 16827 | 통과          |
| B.공정반응(침전수 탁도) | 침전지2         | y2__c121__max60                    | LinearRegression       | AR포함   | -    |  0.09  | 0.012 |   4.093 |   0.226 | 15935 | 통과          |
| B.공정반응(침전수 탁도) | 침전지2         | y2__dynpeak__max60                 | XGBoost                | AR포함   | -    |  0.092 | 0.016 |   6.107 |   0.188 | 15931 | 미통과        |
| B.공정반응(침전수 탁도) | 침전지2         | y2__c121__max60                    | RandomForest           | AR포함   | -    |  0.089 | 0.014 |   5.092 |   0.242 | 15935 | 미통과        |
| B.공정반응(침전수 탁도) | 침전지2         | y2__c121__max60                    | GRU                    | AR포함   | 360  |  0.091 | 0.014 |   5.188 |   0.216 | 15935 | 미통과        |
| B.공정반응(침전수 탁도) | 침전지2         | y2__c121__max60                    | LSTM                   | AR포함   | 60   |  0.092 | 0.018 |   7.228 |   0.193 | 15935 | 미통과        |
| B.공정반응(침전수 탁도) | 침전지2         | y2__c121__max60                    | persistence            | -        | -    |  0.097 | 0.012 |   3.752 |   0.098 | 15934 | 통과          |
| B.공정반응(침전수 탁도) | TB_outlet(max)  | y1__c121__med45|y2__c121__max60    | LinearRegression       | -        | -    |  0.09  | 0.012 |   4.238 |   0.237 | 15935 | 통과          |
| B.공정반응(침전수 탁도) | TB_outlet(max)  | y1__c121__med45|y2__dynpeak__max60 | XGBoost                | -        | -    |  0.093 | 0.017 |   6.334 |   0.198 | 15929 | 미통과        |
| B.공정반응(침전수 탁도) | TB_outlet(max)  | y1__c121__med45|y2__c121__max60    | RandomForest           | -        | -    |  0.09  | 0.014 |   5.287 |   0.252 | 15935 | 미통과        |
| B.공정반응(침전수 탁도) | TB_outlet(max)  | y1__dynpeak__max60|y2__c121__max60 | GRU                    | -        | -    |  0.091 | 0.015 |   5.504 |   0.224 | 15928 | 미통과        |
| B.공정반응(침전수 탁도) | TB_outlet(max)  | y1__dynpeak__max60|y2__c121__max60 | LSTM                   | -        | -    |  0.093 | 0.02  |   8.08  |   0.195 | 15928 | 미통과        |
| A.설정값 모사           | PAC목표주입량   | -                                  | LinearRegression       | AR포함   | -    |  4.227 | 1.85  |   5.084 |  -0.939 | 16765 | 미통과        |
| A.설정값 모사           | PAC목표주입량   | -                                  | XGBoost                | AR포함   | -    |  2.656 | 2.137 |   5.816 |   0.235 | 16765 | 미통과        |
| A.설정값 모사           | PAC목표주입량   | -                                  | RandomForest           | AR포함   | -    |  2.79  | 2.366 |   6.61  |   0.155 | 16765 | 미통과        |
| A.설정값 모사           | PAC목표주입량   | -                                  | GRU                    | AR포함   | 360  |  2.152 | 1.12  |   3.471 |   0.587 | 16887 | 통과          |
| A.설정값 모사           | PAC목표주입량   | -                                  | LSTM                   | AR포함   | 360  |  2.219 | 1.183 |   3.665 |   0.562 | 16887 | 통과          |
| A.설정값 모사           | PAC목표주입량   | -                                  | persistence(직전 유지) | -        | -    |  1.314 | 0.46  |   1.301 |   0.812 | 16765 | 통과          |
| A.설정값 모사           | PAC주입률SV     | -                                  | LinearRegression       | AR포함   | -    |  0     | 0     |   0.002 | nan     | 16793 | 통과          |
| A.설정값 모사           | PAC주입률SV     | -                                  | XGBoost                | AR포함   | -    |  0.116 | 0.11  |   0.732 | nan     | 16793 | 통과          |
| A.설정값 모사           | PAC주입률SV     | -                                  | RandomForest           | AR포함   | -    |  0.005 | 0     |   0.004 | nan     | 16793 | 통과          |
| A.설정값 모사           | PAC주입률SV     | -                                  | GRU                    | AR포함   | 60   |  0.074 | 0.026 |   0.171 | nan     | 16887 | 통과          |
| A.설정값 모사           | PAC주입률SV     | -                                  | LSTM                   | AR포함   | 60   |  0.096 | 0.057 |   0.379 | nan     | 16887 | 통과          |
| A.설정값 모사           | PAC주입률SV     | -                                  | persistence(직전 유지) | -        | -    |  0     | 0     |   0     | nan     | 16793 | 통과          |
| A.설정값 모사           | PACS2목표주입량 | -                                  | LinearRegression       | AR포함   | -    |  2.461 | 1.909 |   2     |   0.919 | 16793 | 통과          |
| A.설정값 모사           | PACS2목표주입량 | -                                  | XGBoost                | AR포함   | -    |  2.564 | 1.937 |   2.062 |   0.912 | 16793 | 통과          |
| A.설정값 모사           | PACS2목표주입량 | -                                  | RandomForest           | AR포함   | -    |  2.58  | 1.822 |   1.958 |   0.911 | 16793 | 통과          |
| A.설정값 모사           | PACS2목표주입량 | -                                  | GRU                    | AR포함   | 360  |  3.221 | 2.105 |   2.189 |   0.862 | 16887 | 통과          |
| A.설정값 모사           | PACS2목표주입량 | -                                  | LSTM                   | AR포함   | 360  |  3.464 | 2.268 |   2.353 |   0.84  | 16887 | 통과          |
| A.설정값 모사           | PACS2목표주입량 | -                                  | persistence(직전 유지) | -        | -    |  2.818 | 1.147 |   1.196 |   0.894 | 16793 | 통과          |
| A.설정값 모사           | PACS2주입률SV   | -                                  | LinearRegression       | AR포함   | -    |  0     | 0     |   0.002 | nan     | 16793 | 통과          |
| A.설정값 모사           | PACS2주입률SV   | -                                  | XGBoost                | AR포함   | -    |  0.136 | 0.104 |   0.688 | nan     | 16793 | 통과          |
| A.설정값 모사           | PACS2주입률SV   | -                                  | RandomForest           | AR포함   | -    |  0.053 | 0.02  |   0.131 | nan     | 16793 | 통과          |
| A.설정값 모사           | PACS2주입률SV   | -                                  | GRU                    | AR포함   | 120  |  0.016 | 0.008 |   0.052 | nan     | 16887 | 통과          |
| A.설정값 모사           | PACS2주입률SV   | -                                  | LSTM                   | AR포함   | 60   |  0.045 | 0.012 |   0.081 | nan     | 16887 | 통과          |
| A.설정값 모사           | PACS2주입률SV   | -                                  | persistence(직전 유지) | -        | -    |  0     | 0     |   0     | nan     | 16793 | 통과          |

## 5. 승인게이트 판정

- 통과 19 / 대상 35 (persistence 제외)

### 미통과 모델 (16건)

| 과제                    | 목표변수       | 모델             |   sMAPE |
|:------------------------|:---------------|:-----------------|--------:|
| B.공정반응(침전수 탁도) | 침전지1        | LinearRegression |   8.668 |
| B.공정반응(침전수 탁도) | 침전지1        | XGBoost          |  11.271 |
| B.공정반응(침전수 탁도) | 침전지1        | RandomForest     |   5.753 |
| B.공정반응(침전수 탁도) | 침전지1        | GRU              |  16.915 |
| B.공정반응(침전수 탁도) | 침전지1        | LSTM             |  20.706 |
| B.공정반응(침전수 탁도) | 침전지2        | XGBoost          |   6.107 |
| B.공정반응(침전수 탁도) | 침전지2        | RandomForest     |   5.092 |
| B.공정반응(침전수 탁도) | 침전지2        | GRU              |   5.188 |
| B.공정반응(침전수 탁도) | 침전지2        | LSTM             |   7.228 |
| B.공정반응(침전수 탁도) | TB_outlet(max) | XGBoost          |   6.334 |
| B.공정반응(침전수 탁도) | TB_outlet(max) | RandomForest     |   5.287 |
| B.공정반응(침전수 탁도) | TB_outlet(max) | GRU              |   5.504 |
| B.공정반응(침전수 탁도) | TB_outlet(max) | LSTM             |   8.08  |
| A.설정값 모사           | PAC목표주입량  | LinearRegression |   5.084 |
| A.설정값 모사           | PAC목표주입량  | XGBoost          |   5.816 |
| A.설정값 모사           | PAC목표주입량  | RandomForest     |   6.61  |

§7.4 원인점검 체크리스트 (시험 sMAPE 5% 초과 시 — 시험자료 재튜닝 금지):
1. T_outlet 산정·시간정렬 오차 — run_01 산정표·run_02 시차검증·run_05 스크리닝 대조
2. 실제 사용 약품·실제 주입량 라벨 불확실성 — §3.3 미확보(proxy 사용 중) → 라벨 확보 필요
3. 계절·고탁도·유량급변 구간 표본 부족 — 과제B_구간별성능.csv·수질구간_표본수.csv 확인
4. 피처 누락·센서 드리프트·운전방식 변경 — 상관분석_방법별.csv·제외행_집계.csv 확인
5. 단일 모델로 설명되지 않는 계열별 공정 차이 — 침전지1 vs 2 성능 비교
→ 위 점검 후 새 시간 구간을 확보하여 다시 시험한다(§7.4).

## 6. 비고

- 시험구간이 가을~겨울(저탁도)에 편중 — 고탁도(>5 NTU) 일반화는 여름 장마 포함
  구간 재시험 권고(§7.4). 구간별 성능은 과제B_구간별성능.csv 참조.
- 과제 A 성능은 현행 운전 **모사** 성능이며 최적 주입률로 해석하지 않는다(§7.1).
- 침전수 탁도가 폐루프(주입 보상) 하에 있어 단변수 상관으로는 정렬 차이가 드러나지
  않음(run_04) — 정렬 선택은 다변수 모델 검증 성능(run_05)으로 수행했다.
