# 용연 이상치 제거 전처리 리포트

## 입력 및 출력

- 입력 파일: `C:\Users\vhzke\Desktop\정수장\EPSEnE_water_treatment\dataset\용연_응집제공정_소독공정_통합.parquet`
- 이상치 제거 파일: `C:\Users\vhzke\Desktop\정수장\EPSEnE_water_treatment\_yongyeon\ml\00_preprocess_outlier\output\dataset\용연_응집제공정_소독공정_통합_이상치제거.parquet`
- 컬럼별 CSV 리포트: `C:\Users\vhzke\Desktop\정수장\EPSEnE_water_treatment\_yongyeon\ml\00_preprocess_outlier\output\report\용연_이상치제거_리포트.csv`

## 처리 원칙

- datetime 인덱스는 변경하지 않았습니다.
- 원본 컬럼명은 변경하지 않았고, 사용자가 지정한 삭제 가능 컬럼만 사전에 제거했습니다.
- 기존 결측값과 0값은 값 자체를 변경하지 않았고, 기준 계산과 제거 판단에서 제외했습니다.
- 정수장별 지정 컬럼을 먼저 삭제한 뒤 이상치 탐지 대상을 선정했습니다.
- 이상치 탐지 대상은 핵심 수질/유량 센서 컬럼으로 제한했습니다.
- IQR 기준은 3.0 * IQR, Z-score 기준은 4.0, Kalman 기준은 5.0입니다.
- 통계 기반 이상치는 IQR, Z-score, Kalman 중 최소 2개 이상 방법에서 동시에 이상치로 잡힌 행만 제거했습니다.
- 통계 기반 제거 후 IsolationForest를 컬럼별로 적용했고 contamination은 0.001입니다.
- 보간은 수행하지 않았습니다.

## 제거 행 수

| 항목 | 값 |
| --- | --- |
| 원본 행 수 | 2,829,600 |
| 통계 기반 제거 행 수 | 216,329 |
| AI 기반 제거 행 수 | 38,707 |
| 전체 제거 행 수 | 255,036 |
| 최종 행 수 | 2,574,564 |
| 제거율 | 9.0131% |
| 저장 여부 | 저장함 |

## 사전 삭제 컬럼 요약

| 항목 | 값 |
| --- | --- |
| 원본 컬럼 수 | 66 |
| 사전 삭제 컬럼 수 | 30 |
| 사전 삭제 후 컬럼 수 | 36 |

## 사전 삭제 컬럼 목록

| 컬럼명 |
| --- |
| DCS.PAC #1 FLOW_flag |
| DCS.기존 PAC 주입률 설정 #1_flag |
| DCS.기존 PAC 주입률 설정 #2_flag |
| DCS.기존 분말투입기 투입량_flag |
| DCS.PAC 투입량 설정 #2_flag |
| 원수 PH_flag |
| 원수 PH_src |
| 원수 탁도_flag |
| 원수 탁도_src |
| 원수 온도_flag |
| 원수 온도_src |
| 원수 전기전도도_flag |
| 원수 전기전도도_src |
| 원수 알카리도_flag |
| 원수 알카리도_src |
| 침전지 PH#1_flag |
| 침전지 PH#1_src |
| 정수지 탁도_flag |
| 정수지 탁도_src |
| DCS.전염소 투입량_flag |
| DCS.중염소 투입량_flag |
| DCS.후염소 투입기 투입량_flag |
| DCS.기존 전염소 주입량 설정(PPM)_flag |
| DCS.기존 중염소 주입량 설정(PPM)_flag |
| DCS.기존 후염소 주입량 설정(PPM)_flag |
| DCS.여과지 잔류염소_flag |
| 정수지 PH_flag |
| 정수지 PH_src |
| 정수지 잔류염소_flag |
| 정수지 잔류염소_src |

## 탐지 컬럼 요약

| 항목 | 값 |
| --- | --- |
| 숫자형 컬럼 수 | 36 |
| 실제 탐지 대상 컬럼 수 | 30 |
| 탐지 제외 컬럼 수 | 6 |
| Kalman 적용 컬럼 수 | 30 |

## 실제 탐지 대상 컬럼 목록

| 컬럼명 |
| --- |
| DCS.PAC #1 FLOW |
| DCS.기존 분말투입기 투입량 |
| 액체 약품 투입량1 |
| 액체 약품 투입량2 |
| 액체 약품 투입량3 |
| RCLT.원수유입유량 |
| 착수정 유입유량(㎥/h) |
| 원수 PH |
| 원수 탁도 |
| 원수 온도 |
| 원수 전기전도도 |
| 원수 알카리도 |
| 침전지 PH#1 |
| 침전지 PH#2 |
| 침전지 탁도 |
| 여과지 PH |
| 여과지 탁도 |
| 정수지 탁도 |
| DCS.전염소 투입량 |
| DCS.중염소 투입량 |
| DCS.후염소 투입기 투입량 |
| DCS.여과지 잔류염소 |
| RCLT.투입량PV_1 |
| RCLT.투입량PV_2 |
| RCLT.투입량PV_3 |
| RCLT.투입량PV_4 |
| RCLT.후처리잔류염소 |
| RCLT.염소라인압력 |
| 정수지 PH |
| 정수지 잔류염소 |

## 제외 컬럼 목록

| 컬럼명 | 제외 사유 |
| --- | --- |
| DCS.기존 PAC 주입률 설정 #1 | 설정 성격 컬럼 |
| DCS.기존 PAC 주입률 설정 #2 | 설정 성격 컬럼 |
| DCS.PAC 투입량 설정 #2 | 설정 성격 컬럼 |
| DCS.기존 전염소 주입량 설정(PPM) | 설정 성격 컬럼 |
| DCS.기존 중염소 주입량 설정(PPM) | 설정 성격 컬럼 |
| DCS.기존 후염소 주입량 설정(PPM) | 설정 성격 컬럼 |

## 컬럼별 이상치 탐지 개수

| 컬럼명 | 탐지대상 | Kalman | 제외사유 | 통계 기준 유효값 | IQR | Z-score | Kalman 이상치 | 통계 합집합 | 통계 제거대상 | AI 기준 유효값 | AI |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| DCS.PAC #1 FLOW | Y | Y |  | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| DCS.기존 PAC 주입률 설정 #1 | N | N | 설정 성격 컬럼 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| DCS.기존 PAC 주입률 설정 #2 | N | N | 설정 성격 컬럼 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| DCS.기존 분말투입기 투입량 | Y | Y |  | 2,822,879 | 45,964 | 12,738 | 42,737 | 79,945 | 19,405 | 2,606,593 | 1,967 |
| DCS.PAC 투입량 설정 #2 | N | N | 설정 성격 컬럼 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| 액체 약품 투입량1 | Y | Y |  | 1,133,119 | 6,592 | 1 | 25,578 | 25,578 | 6,592 | 1,066,659 | 1,040 |
| 액체 약품 투입량2 | Y | Y |  | 1,127,317 | 159 | 1 | 10,874 | 10,895 | 138 | 1,067,341 | 419 |
| 액체 약품 투입량3 | Y | Y |  | 1,127,416 | 12,816 | 735 | 31,423 | 42,393 | 1,867 | 1,067,427 | 979 |
| RCLT.원수유입유량 | Y | Y |  | 1,858,239 | 31 | 32 | 3,077 | 3,077 | 32 | 1,696,224 | 1,412 |
| 착수정 유입유량(㎥/h) | Y | Y |  | 844,621 | 11,369 | 5,323 | 48,928 | 51,530 | 9,539 | 787,855 | 772 |
| 원수 PH | Y | Y |  | 2,827,627 | 1,483 | 1,514 | 94,162 | 94,162 | 1,514 | 2,611,320 | 2,544 |
| 원수 탁도 | Y | Y |  | 2,827,527 | 168,119 | 27,780 | 196,092 | 273,930 | 93,304 | 2,611,210 | 2,240 |
| 원수 온도 | Y | Y |  | 2,827,829 | 0 | 0 | 43,332 | 43,332 | 0 | 2,611,536 | 2,308 |
| 원수 전기전도도 | Y | Y |  | 1,127,716 | 295 | 295 | 62,854 | 62,875 | 295 | 1,067,408 | 987 |
| 원수 알카리도 | Y | Y |  | 2,767,556 | 31,282 | 12,209 | 140,039 | 149,659 | 24,187 | 2,559,754 | 2,011 |
| 침전지 PH#1 | Y | Y |  | 2,827,782 | 113 | 166 | 71,512 | 71,512 | 166 | 2,611,453 | 1,430 |
| 침전지 PH#2 | Y | Y |  | 1,134,082 | 6,461 | 5,759 | 23,181 | 23,200 | 6,455 | 1,067,572 | 749 |
| 침전지 탁도 | Y | Y |  | 1,127,654 | 19,014 | 13,558 | 22,233 | 35,067 | 15,343 | 1,067,488 | 873 |
| 여과지 PH | Y | Y |  | 1,127,718 | 24 | 22 | 23,925 | 23,928 | 24 | 1,067,547 | 999 |
| 여과지 탁도 | Y | Y |  | 1,134,115 | 10,571 | 2 | 202,571 | 202,795 | 10,347 | 1,067,541 | 55 |
| 정수지 탁도 | Y | Y |  | 2,827,269 | 6,938 | 2,503 | 819,117 | 819,195 | 6,864 | 2,610,997 | 0 |
| DCS.전염소 투입량 | Y | Y |  | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| DCS.중염소 투입량 | Y | Y |  | 2,621,600 | 6 | 6 | 77,635 | 77,635 | 6 | 2,444,798 | 1,895 |
| DCS.후염소 투입기 투입량 | Y | Y |  | 2,823,677 | 143 | 150 | 87,792 | 87,792 | 150 | 2,607,363 | 1,956 |
| DCS.기존 전염소 주입량 설정(PPM) | N | N | 설정 성격 컬럼 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| DCS.기존 중염소 주입량 설정(PPM) | N | N | 설정 성격 컬럼 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| DCS.기존 후염소 주입량 설정(PPM) | N | N | 설정 성격 컬럼 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| DCS.여과지 잔류염소 | Y | Y |  | 2,823,724 | 23,004 | 17,847 | 56,352 | 63,152 | 21,404 | 2,607,430 | 1,860 |
| RCLT.투입량PV_1 | Y | Y |  | 1,824,707 | 6 | 6 | 90,483 | 90,483 | 6 | 1,664,600 | 1,503 |
| RCLT.투입량PV_2 | Y | Y |  | 1,857,501 | 2,087 | 2,879 | 29,987 | 31,806 | 2,181 | 1,695,844 | 1,652 |
| RCLT.투입량PV_3 | Y | Y |  | 1,850,895 | 45,111 | 11,120 | 30,608 | 67,196 | 18,068 | 1,689,573 | 1,608 |
| RCLT.투입량PV_4 | Y | Y |  | 7,880 | 1,101 | 8 | 1,099 | 1,576 | 624 | 5,871 | 6 |
| RCLT.후처리잔류염소 | Y | Y |  | 1,858,240 | 12,559 | 10,549 | 43,121 | 43,972 | 12,410 | 1,696,226 | 1,516 |
| RCLT.염소라인압력 | Y | Y |  | 1,858,240 | 8,508 | 1,412 | 79,180 | 83,722 | 3,966 | 1,696,225 | 1,619 |
| 정수지 PH | Y | Y |  | 2,827,849 | 3 | 3 | 84,886 | 84,886 | 3 | 2,611,544 | 2,469 |
| 정수지 잔류염소 | Y | Y |  | 2,827,842 | 10,763 | 10,763 | 45,203 | 46,146 | 10,763 | 2,611,643 | 2,590 |
